# 双SCI Modbus RTU接口

## 链路

| 链路 | DSP角色 | 对端 | 引脚 | 参数 |
|---|---|---|---|---|
| SCI-A | 主站 | CPLD从站1 | GPIO12 TX，GPIO7 RX | 115200，8N1 |
| SCI-B | 从站2 | 上位机主站 | GPIO22 TX，GPIO23 RX | 115200，8N1 |

RTU帧使用CRC16，初值`0xFFFF`、多项式`0xA001`，CRC低字节先发。115200 bit/s时用固定1.75 ms静默时间判帧。DSP每20 ms轮询CPLD，响应超时20 ms、重试2次，500 ms没有有效响应判离线。

轮询全部11个CPLD输入寄存器的请求向量为`01 04 00 00 00 0B B1 CD`，可用于示波器或串口抓包核对。

## CPLD从站1

FC04输入寄存器（表内地址是PDU零基地址；部分上位机显示为30001起始编号）：

| 地址 | 内容 |
|---|---|
| `0000` | 协议版本`0x0100` |
| `0001` | 心跳/有效请求计数 |
| `0002` | VDC原始12位ADC码 |
| `0003` | VDC 256点平均ADC码 |
| `0004` | 温度脉冲计数/100 ms |
| `0005` | bit0链路在线、bit1 ADC有效、bit2温度有效、bit3总故障、bit4 PWM健康 |
| `0006-0007` | 32位故障，高字在低地址 |
| `0008` | 最近START/STOP命令回显 |
| `0009` | 有效Modbus帧计数 |
| `000A` | CRC/长度/UART格式错误计数 |

FC03/FC06保持寄存器：`0100`为命令，`0=STOP`、`1=START`。CPLD第一阶段支持FC03、FC04、FC06；START只改变回显。

## DSP从站2

FC04输入寄存器：

| 地址 | 内容 |
|---|---|
| `0000` | 协议版本`0x0100` |
| `0001-0002` | DSP运行时间ms，高字在低地址 |
| `0003-0004` | ADC采样计数，高字在低地址 |
| `0005` | ADCINA0电网正半波原始值 |
| `0006` | ADCINA2交流电流原始值 |
| `0007` | 交流电流，`0.01 A/LSB`，有符号补码 |
| `0008-0009` | CPLD VDC原始值、平均值 |
| `000A` | CPLD温度脉冲计数/100 ms |
| `000B` | CPLD状态 |
| `000C-000D` | CPLD 32位故障，高字在低地址 |
| `000E` | bit0在线、bit1超时/离线、bit2发生过CRC错、bit3发生过异常响应 |
| `000F` | PLL锁相标志 |
| `0010` | PLL频率，`0.01 Hz/LSB` |
| `0011` | PLL输入有效标志 |
| `0012` | STATCOM调试状态 |
| `0013` | ADC零漂校准状态 |
| `0014` | DSP-CPLD通信错误累计数 |
| `0015` | 上位机-DSP通信错误累计数 |
| `0016` | CPLD命令回显 |

FC03/FC06/FC10保持寄存器：`0100`为上位机请求命令。FC10当前只接受数量1。`1000-13FF`为后续参数预留，当前访问必须返回异常`02`。

## Modbus Poll最小检查

1. SCI-B连接上位机串口，选择RTU、115200、8N1、从站地址2。
2. 用FC04从地址`0000`读取23个寄存器，确认协议版本、ADC计数和运行时间变化。
3. 用FC06向`0100`写1，再用FC03读回请求值；随后读取FC04 `0016`确认CPLD回显。
4. 写2应收到异常`03`；读预留地址应收到异常`02`。
5. 写START期间确认CPLD四路桥臂输出始终为0、`pwm_hold_o=1`、两个继电器输出保持不动作。

## CCS观察量

`adc_sample`、`adc_value`、`adc_zero_calibration`、`grid_halfwave_mean_counts`、`grid_halfwave_centered_pu`、`g_gridPllAlphaPu`、`g_gridPllBetaPu`、`g_gridPllFrequencyHz`、`g_gridPllLocked`、`adc_isr_max_cycles`、`cpld_link_status`以及两组`modbus_*_stats`。

## 已完成的通信实测

SCI-B已在115200 bit/s、8N1下通过串口助手完成以下测试：

| 测试 | 请求 | 预期/实测结果 |
|---|---|---|
| 读协议版本 | `02 04 00 00 00 01 31 F9` | `02 04 02 01 00 FC A0` |
| 读全部输入寄存器 | `02 04 00 00 00 17 B0 37` | 返回`02 04 2E`开头的51字节完整帧 |
| 读命令寄存器 | FC03，地址`0100`，数量1 | 正确返回当前STOP/START请求值 |
| 写STOP | `02 06 01 00 00 00 88 05` | 原帧回显 |
| 写START | `02 06 01 00 00 01 49 C5` | 原帧回显 |
| 写非法值2 | `02 06 01 00 00 02 09 C4` | `02 86 03 F2 61` |
| 读非法地址 | `02 04 10 00 00 01 35 39` | `02 84 02 32 C1` |

SCI-A已通过串口助手确认能连续发送完整的CPLD请求帧，包括START命令`01 06 01 00 00 01 49 F6`。该结果只证明DSP主站发送链路和字节完整性正常；CPLD接入后的FC04响应解析、命令回显、20 ms超时重试及500 ms离线判断尚待板间联调。
